# MASS WIRE AND STEELS PVT. LTD., BHIWADI

## TC MODULE: APPLICATION DESCRIPTION

The module runs in the CALOR Quality System (`QMS/00_Integrated_Application/calor-quality-system.html`, "Thermocouples"). Source: `QMS/TC/04_Application/mwspl-tc-module.js`; build `python QMS/00_Integrated_Application/build.py`. The documents of this module must match the rules below, which are taken from the code.

| Item | Value in the code |
|---|---|
| Records | collections `tcs` (elements `TE-nnnn`), `eq` (test TCs / instruments `TT-nnnn`), `sats` (`SAT-nnnn`), `tubes` (checks `PT-nnnn`), `config/settings`, `config/pm`; shared record store (prefix `tc-`) or this browser (`mws-tc-local-v1`) |
| Element | furnace, chamber, tag (TC-01 …; zone from the number, odd = right wall), use (control / monitoring / recording / load / over-temperature), type, serial, installed, calibration (certificate, date, range, largest error), range of use, protection tube (material, installed, check / replacement interval), status in use / in store (`spare`) / removed, `store{loc, received, cond new|quar, note, out}` |
| Calibration record of an element (F-TC-05) | `cal{cert, lab, date, lo, hi, maxErr, cl, k, obs[{std, mv, uuc, unc}], chkBy, chkDate}`: the certificate's thermal calibration observations in the element dialog (`obsTable(e.cal, "cal.")`, rows `#ob-<i>-<std|mv|uuc|unc>`, `[data-oadd]`, `[data-odel]`, `obsHost()`), `calEff(e)` = range and largest error typed, else from the observations (used by `calIssues`), `tcRecIssues(e)` = completeness (observations, uncertainty, CL / k, outside the range, observed error above the typed one, certificate checked by / on); view `#tcal` "TC calibration records" (every element, filter all / in use / in store / removed `[data-cf]`, P3.1 and record status), print `[data-tcalprint]` → `tcCalPrint` (MWSPL-F-TC-05), CSV `[data-tcalcsv]` (one row per observation); `kp().calRec` on the Calibration tile; starter elements carry example observations (F-04 hardening TC-02 and the store element without a certificate have none) |
| Purchase batches | collection `lots` (`PB-nnnn`: no (supplier's batch / lot no.), supplier, po, received, specId, type, sheath, make, cls, dia, length, depth, junction, tubeMat, lab, loc, note, log; `fillLot`, `LOTF`); element field `lot`; `lotApply` (shared details onto an element), `lotLines` (one line per thermocouple: serial, certificate, date (yyyy-mm-dd or dd.mm.yyyy, `pDate`), from, to, largest error), `lotCheck` (serial missing / N/A / twice / already registered, bad date or number, a certificate no. on two lines), `lotMake`; dialog `lot` (`lotModal`, `#m-no`, `#m-supplier`, `#m-po`, `#m-received`, `#m-specId` fills the shared fields, `#m-loc`, serial generator `#lg-pre` / `#lg-from` / `#lg-n` + `[data-lotgen]`, `#lot-lines` with live count `#lotcount`, `[data-save-lot]` receives / saves (a change is applied to the batch's thermocouples still in store), `[data-lotadd]`, `[data-del-lot]` only without thermocouples); `certTwin` = same certificate no. in the batch → a calibration-record point (`tcRecIssues`); "Purchase batches" panel on the store page (`lotPanel`, `lotStat`, rows `tr[data-lot]`, `[data-new-lot]`); batch shown on the element, the store list, the calibration records, the issue slip and both CSVs; starter PB-0001 / PB-0002 |
| Store issues (F-TC-06) | collection `issues` (`IS-nnnn`: tc, date, time, by, to, wo, for, note, status issued / fitted / returned, fitDate, fitPos, fitRef (TR-… or "installed"), retDate, retBy, retWhy, serial, log; `fillIss`, `ISST`); `openIss(e)`, `issLate` (setting `issueDays`, 2), `issMissing`; dialog `iss` (`issModal`, `#m-tc`, `#m-by`, `#m-to`, `#m-wo`, `#m-for`, `[data-save-iss]`, return `[data-iss-ret]` → `#m-retDate`, `#m-retBy`, `#m-retWhy`, `[data-iss-retok]`, slip `[data-iss-print]`); an element is issued only when ready, not in quarantine and not already issued; "Install at a position…" needs an open issue; a replacement from the store closes the issue or records it with `#rp-isby`, `#rp-isto`, `#rp-iswo` (`issFit`); view `#issue` "Store issues" (filter `[data-isf]`, rows `tr[data-iss]`, `[data-new-iss]`, register print `[data-iss-reg]`, CSV `[data-iss-csv]`); `kp().issOpen` / `issLate`, attention item; starter IS-0001 / IS-0002 open (the second late) |
| Thermocouple store `#store` | calibrated elements not installed (`inStore()`): "Add to store" `[data-new-store]` (no position needed; serial and store location required; serials unique among elements not removed), `storeIssues` (certificate, calibration date, largest error; calibrated range against the range of use only with a specification), `storeReady`, `storeFits` (chamber ranges the calibrated range covers), "Install at a position…" `[data-install]` (P3.1 checked at the position, quarantine refused); the replacement dialog's `#rp-store` takes the fitted element from the store (the same record moves to the position with its certificate and log, `store.out` = the date; values read-only), "Taken from the store" list; dashboard tile and attention item; register CSV columns; `MWS.tc.store()`, `MWS.tc.idents()` (serials / idents held here, used by the Calibration module to refuse a thermocouple there) |
| Calibration (P3.1) `calIssues` | certificate, date on or before installation, range covering the range of use (defaults hardening 700–960, tempering 500–900 °C), largest error within ± the greater of 2.2 °C or 0.75 % (base metal) / 1.5 °C or 0.25 % (noble) at the top of the range; test TCs 1.1 °C or 0.4 % / 0.6 °C or 0.1 % — settings to confirm |
| SAT (P3.3) `satState` | control, monitoring, recording TCs: a valid passing SAT after installation, then every 90 days (setting); difference = furnace − (test + instrument correction + test TC correction); fail beyond ±5.5 °C (setting), warning beyond 70 %; a failure stays until a later pass |
| Test equipment `eq` (`TT-nnnn`) | ident, kind, type, correction for SATs, largest error, uses before the register; **calibration record**: make, model, serial, range from / to, least count, laboratory, certificate, calibrated on / due, thermal calibration observations `obs[{std, mv, uuc, unc}]` (Sr. No., standard temperature °C, UUC mV, UUC °C, error = UUC − standard calculated by `obsOf`, uncertainty ± °C) with the confidence level `cl` (%) and coverage factor `k`; `calRecIssues` (completeness: make / model, range, least count, observations, uncertainty / CL / k, an observation outside the range, an observed error above the largest error entered); `eqIssues` uses the largest observed error when no largest error is entered; `satEval` notes a set point outside the calibrated range; "Print record" = MWSPL-F-TC-04, "Calibration CSV" (one row per observation) |
| SAT corrections from the calibration `corrAt`, `satCorrs` | correction = − error of the calibration observations at the temperature the test equipment saw (`satTemp`: mean test reading, else the set point), linear between the observed points either side, the nearest point outside them (noted, no extrapolation); filled into the test instrument / test TC correction when the equipment is chosen (else the register's default correction), offered in the dialog with "Use …" (`corrHint`), a SAT note when the correction entered differs by more than 0.1 °C (`CORR_TOL`), printed with the SAT record |
| Uses of a thermocouple `usesOf` | one or more of control, monitoring, recording, load, over-temperature (checkboxes `useBox`, `[data-use=k]`, at least one), stored in `use` as keys joined by "," (a single key in older records); a SAT is required when any use is control, monitoring or recording (`needSat`); shown as "Control + Recording" (`useTxt`); the same on a specification |
| TC specifications (view `#tspec`) | a library of named specifications `cfg.specs[{id TS-nn, name, type, use, make, cls, sheath, dia, length, depth, junction (`JUNCTION`), calLab, calLo, calHi, useLo, useHi, tubeMat, tubeCheckDays, tubeReplDays}]` entered by the user (new, edit, copy as new, delete on each row or in the dialog, "Clear all specifications"; click twice; thermocouples set to a deleted / cleared specification keep their values and are no longer set to one, logged, `unlinkSpec`); no default per chamber: a new thermocouple gets type K, control and the default tube intervals (`fromDef`) and is set to a specification in its dialog (`#m-specId`, "Fill the fields from this specification") or with "Update the register to a specification…" (`tdApplyModal` / `tdPlan` / `tdApply`: specification from the saved list, chambers, furnaces, single thermocouples, fields, replace or fill blanks, preview, log); range of use = own, else the specification's, else the built-in chamber range (`TD`); `specDiff` only for thermocouples set to a specification; `fixCfg` drops the specifications saved before once (`specFresh`, the user's request for a fresh entry); a new specification number still carried by a thermocouple from a cleared list is unlinked first |
| Valid SAT `satEval` | instrument and test TC identified and in calibration on the test day; depth rules |
| Insertion depth (P3.1.3.3) `depthIssues` | type K / E test TC: depth required; reused shallower than the deepest earlier use = issue (setting "reuseDeeper"); optional maximum uses |
| SAT trend card `trendCard` | per thermocouple position: valid SATs of every element there, tolerance band, warning lines, pass / warning / fail points (open the SAT), replacements as dashed lines; filters furnace, chamber, warning or failure |
| SAT readings `rd` | 30 minutes of furnace / test pairs per SAT (settings `satMin` 30, `satStep` 1 min, `satStab` 5 °C); `satEval` = mean of the per-reading differences, a reading outside the tolerance turns a pass into a warning, a furnace range above `satStab` is noted; paste from Excel, chart of the difference against ±tolerance, readings printed with the record and in the readings CSV; a record saved before (one reading) is kept and noted as single |
| SAT record (P3.3.5) `satMissing` | thermocouple, date, time, technician, set point, instrument, test TC, the 30-minute series of readings, both corrections, depth (K / E), approval by and date |
| Failed SAT | cause, action, product impact, owner, date; re-SAT shown on the Reactions view |
| Replacements `repl` (`TR-nnnn`) | oldTc / newTc, date, time, removed and fitted serial, type, certificate, reason (`REASONS`, the CALOR cases), controller offset reset (`OFFSET`), TUS decision for a relocation / immersion change (`TUSDEC`), the failed SAT that found it (`satRef`), by, notes; `replMissing`; `verifySat` = first valid SAT of the fitted element on or after the date; until then `satState` = `repl` ("SAT due after replacement"); a failed SAT with action "Replace the thermocouple" closes only with a linked record; view Thermocouple replacements (due list by `lifeDays`, history incl. removed elements recorded before the register, Replacements CSV); HTSA 3.3 item "Replaced elements recorded and verified by a SAT before use"; CALOR's replacement history is imported with the SAT register |
| SCADA furnace readings | `scadaPull` → `MWS.scada.pvAt(f, ch, n, times)`: PV-n of a SCADA record loaded this session (SCADA review or "Load the SCADA export of the test day" → `MWS.scada.load`), nearest row within half the logging step, 500–1000 °C; `src{file, at, n}` on the SAT record |
| Protection tubes `tubeState` | not in the PM schedule (no material / interval), never checked, check overdue, replacement interval passed, last check worn / cracked (open until the thermocouple is replaced: element and tube are one assembly, installed and replaced together; `fillTc` sets the tube's installation date to the element's, only checks on or after it count, the replacement dialog takes the tube material `rp-tmat`, reason "Protection tube failure" preselected for a bad tube, the check round no longer offers "Replaced", the PM schedule is marked changed only when the tube material changes); PM schedule approved (rev, approver, date), changes after approval mark it changed, review every 365 days |
| Element life `lifeOf` | 365 days after installation (setting, 0 = off) |
| Past-life reaction (QP-TC-01 §6.5) | `pastLife(e)` = in use after the life date, or removed after it within the last `lifeDays`; record on the element `pl{found, vsat, impact, cause, action, owner, date}`; `plSat` = the verification SAT (named, else the first valid SAT on / after the life date); `plState`: sat (verification SAT required, crit), fail (failed: WI-TC-02 §4, crit), late (not replaced within `lifeGrace` (7) days of a passing SAT, crit), replace (warn), record (replaced, record incomplete, crit), closed; `plMissing` = the record gate; element dialog section `plBox` (`[data-save-pl]`), Act panel `plPanel`; HTSA 3.3 life item |
| HTSA 3.3 `assess33` | the five bullets of the question plus element life; score needs immediate action (nothing registered, or a control TC failed / never SAT checked), not satisfactory (any item not met), satisfactory |
| Data | export / import JSON, register and SAT CSV, import from the CALOR SAT register (from the CALOR Drive folder, Google Drive files or this browser, `MWS.calor`; `tsat-pdca`: thermocouples, SATs with their readings, test equipment), starter set-up, clear all |
| API | `MWS.tc.stats()`, `summary()`, `closeModal()` (Overview) |
| Test hook | `window.__TCM` |

**Not in the application:** the calibration certificates themselves (kept in the maintenance file; the register holds their numbers); TUS and controller / recorder calibration (CALOR TUS and Equipment pages).


**Pending replacements** (`replDue()`): every element in use that has to be replaced, with the reasons: a failed SAT (latest valid SAT failed, reaction not decided or "Replace the thermocouple"; another action keeps it off the list), service life (over / due soon), protection tube (worn / cracked, tube life). It leaves the list when the replacement is recorded or a later valid SAT passes. Shown on the Replacements view ("Record replacement" opens the dialog with the reason and the failed SAT), the dashboard tile "Pending replacements", the attention list and the Overview card.
